{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"min_vm_pu\",\"max_vm_pu\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59],\"data\":[[\"1011\",130.0,\"b\",\"north\",true,0.95,1.05],[\"1012\",130.0,\"b\",\"north\",true,0.95,1.05],[\"1013\",130.0,\"b\",\"north\",true,0.95,1.05],[\"1022\",130.0,\"b\",\"north\",true,0.95,1.05],[\"1041\",130.0,\"b\",\"central\",true,0.95,1.05],[\"1042\",130.0,\"b\",\"central\",true,0.95,1.05],[\"1043\",130.0,\"b\",\"central\",true,0.95,1.05],[\"1044\",130.0,\"b\",\"central\",true,0.95,1.05],[\"1045\",130.0,\"b\",\"central\",true,0.95,1.05],[\"2031\",220.0,\"b\",\"north\",true,0.95,1.05],[\"2032\",220.0,\"b\",\"north\",true,0.95,1.05],[\"4071\",400.0,\"b\",\"equiv\",true,0.95,1.05],[\"4072\",400.0,\"b\",\"equiv\",true,0.95,1.05],[\"4041\",400.0,\"b\",\"central\",true,0.95,1.05],[\"4042\",400.0,\"b\",\"central\",true,0.95,1.05],[\"4043\",400.0,\"b\",\"central\",true,0.95,1.05],[\"4046\",400.0,\"b\",\"central\",true,0.95,1.05],[\"4047\",400.0,\"b\",\"central\",true,0.95,1.05],[\"4051\",400.0,\"b\",\"central\",true,0.95,1.05],[\"4061\",400.0,\"b\",\"south\",true,0.95,1.05],[\"4062\",400.0,\"b\",\"south\",true,0.95,1.05],[\"4063\",400.0,\"b\",\"south\",true,0.95,1.05],[\"4012\",400.0,\"b\",\"north\",true,0.95,1.05],[\"1014\",130.0,\"b\",\"north\",true,0.95,1.05],[\"1021\",130.0,\"b\",\"north\",true,0.95,1.05],[\"4011\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4021\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4022\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4032\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4023\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4031\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4033\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4034\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4035\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4036\",400.0,\"b\",\"north\",true,0.95,1.05],[\"4044\",400.0,\"b\",\"central\",true,0.95,1.05],[\"4045\",400.0,\"b\",\"central\",true,0.95,1.05],[\"g1\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g2\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g3\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g4\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g5\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g6\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g7\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g8\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g9\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g10\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g11\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g12\",15.0,\"b\",\"north\",true,0.95,1.05],[\"g13\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g14\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g15b\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g15\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g16\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g16b\",15.0,\"b\",\"central\",true,0.95,1.05],[\"g17\",15.0,\"b\",\"south\",true,0.95,1.05],[\"g18b\",15.0,\"b\",\"south\",true,0.95,1.05],[\"g18\",15.0,\"b\",\"south\",true,0.95,1.05],[\"g19\",15.0,\"b\",\"equiv\",true,0.95,1.05],[\"g20\",15.0,\"b\",\"equiv\",true,0.95,1.05]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "min_vm_pu": "float64",
        "max_vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21],\"data\":[[\"l1011\",0,200.0,80.0,0.0,0.0,null,1.0,true,null,false],[\"l1012\",1,300.0,100.0,0.0,0.0,null,1.0,true,null,false],[\"l1013\",2,100.0,40.0,0.0,0.0,null,1.0,true,null,false],[\"l1022\",3,280.0,95.0,0.0,0.0,null,1.0,true,null,false],[\"l1041\",4,402.219800000000021,190.11099999999999,0.0,0.0,null,1.0,true,null,false],[\"l1042\",5,201.209900000000005,75.060490000000001,0.0,0.0,null,1.0,true,null,false],[\"l1043\",6,154.207600000000014,96.210369999999998,0.0,0.0,null,1.0,true,null,false],[\"l1044\",7,536.426299999999969,286.821399999999983,0.0,0.0,null,1.0,true,null,false],[\"l1045\",8,469.423099999999977,238.47120000000001,0.0,0.0,null,1.0,true,null,false],[\"l2031\",9,100.0,30.0,0.0,0.0,null,1.0,true,null,false],[\"l2032\",10,200.0,50.0,0.0,0.0,null,1.0,true,null,false],[\"l4071\",11,300.0,100.0,0.0,0.0,null,1.0,true,null,false],[\"l4072\",12,990.0,250.0,0.0,0.0,null,1.0,true,null,false],[\"l4041\",13,362.017800000000022,151.100899999999996,0.0,0.0,null,1.0,true,null,false],[\"l4042\",14,268.213199999999972,143.410699999999991,0.0,0.0,null,1.0,true,null,false],[\"l4043\",15,603.42960000000005,288.17149999999998,0.0,0.0,null,1.0,true,null,false],[\"l4046\",16,469.423099999999977,238.47120000000001,0.0,0.0,null,1.0,true,null,false],[\"l4047\",17,67.003299999999996,48.350169999999999,0.0,0.0,null,1.0,true,null,false],[\"l4051\",18,536.426299999999969,288.821399999999983,0.0,0.0,null,1.0,true,null,false],[\"l4061\",19,500.0,149.0,0.0,0.0,null,1.0,true,null,false],[\"l4062\",20,300.0,100.0,0.0,0.0,null,1.0,true,null,false],[\"l4063\",21,590.0,300.0,0.0,0.0,null,1.0,true,null,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"controllable\",\"generator_type\",\"min_p_mw\",\"max_p_mw\",\"min_q_mvar\",\"max_q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "controllable": "object",
        "generator_type": "object",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"min_p_mw\",\"max_p_mw\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21],\"data\":[[\"g1\",37,362.869199999999978,1.07,100.0,-720.0,720.0,1.0,false,true,0.0,null,10.0,720.0,true],[\"g2\",38,272.151900000000012,1.055,100.0,-540.0,540.0,1.0,false,true,0.0,null,10.0,540.0,true],[\"g3\",39,357.510600000000011,1.06,100.0,-630.0,630.0,1.0,false,true,0.0,null,10.0,630.0,true],[\"g4\",40,302.151900000000012,1.07,100.0,-540.0,540.0,1.0,false,true,0.0,null,10.0,540.0,true],[\"g5\",41,188.396600000000006,1.07,100.0,-225.0,325.0,1.0,false,true,0.0,null,10.0,475.0,true],[\"g6\",42,314.545399999999972,1.063348,100.0,-360.0,560.0,1.0,false,true,0.0,null,10.0,560.0,true],[\"g7\",43,187.272699999999986,1.05399,100.0,-280.0,360.0,1.0,false,true,0.0,null,10.0,380.0,true],[\"g8\",44,510.54849999999999,1.0042,100.0,-765.0,965.0,1.0,false,true,0.0,null,10.0,965.0,true],[\"g9\",45,435.586500000000001,0.9989,100.0,-900.0,900.0,1.0,false,true,0.0,null,10.0,900.0,true],[\"g10\",46,402.869199999999978,1.0019,100.0,-720.0,720.0,1.0,false,true,0.0,null,10.0,720.0,true],[\"g11\",47,236.07589999999999,1.0336,100.0,-370.0,570.0,1.0,false,true,0.0,null,10.0,570.0,true],[\"g12\",48,293.755299999999977,1.0141,100.0,-415.0,515.0,1.0,false,true,0.0,null,10.0,575.0,true],[\"g13\",49,0.0,1.0,100.0,-570.0,570.0,1.0,false,true,0.0,null,0.0,0.0,true],[\"g14\",50,340.454600000000028,1.0113,100.0,-630.0,630.0,1.0,false,true,0.0,null,10.0,630.0,true],[\"g15\",52,296.81819999999999,1.0611,100.0,-540.0,580.0,1.0,false,true,0.0,null,10.0,540.0,true],[\"g16\",53,320.454499999999996,1.0447,100.0,-630.0,630.0,1.0,false,true,0.0,null,10.0,630.0,true],[\"g16b\",54,350.0,1.0369,100.0,-630.0,630.0,1.0,false,true,0.0,null,10.0,630.0,true],[\"g17\",55,300.81819999999999,1.0116,100.0,-540.0,540.0,1.0,false,true,0.0,null,10.0,540.0,true],[\"g18b\",56,300.81819999999999,1.029,100.0,-540.0,540.0,1.0,false,true,0.0,null,10.0,540.0,true],[\"g18\",57,300.81819999999999,1.029,100.0,-540.0,540.0,1.0,false,true,0.0,null,10.0,540.0,true],[\"g19\",58,246.793200000000013,1.03,100.0,-450.0,520.0,1.0,false,true,0.0,null,10.0,560.0,true],[\"g20\",59,1296.386799999999994,1.0185,100.0,-2050.0,4000.0,1.0,false,true,0.0,null,10.0,4500.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "controllable": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11],\"data\":[[0,\"s1011\",100.0,0.0,130.0,4,4,true],[3,\"s1022\",-100.0,0.0,130.0,2,2,true],[4,\"s1041\",-100.0,0.0,130.0,2,2,true],[6,\"s1043\",-100.0,0.0,130.0,1,1,true],[7,\"s1044\",-100.0,0.0,130.0,2,2,true],[8,\"s1045\",-100.0,0.0,130.0,2,2,true],[11,\"s4071\",100.0,0.0,400.0,4,4,true],[13,\"s4041\",-100.0,0.0,400.0,2,2,true],[15,\"s4043\",-100.0,0.0,400.0,2,2,true],[16,\"s4046\",-100.0,0.0,400.0,1,1,true],[18,\"s4051\",-100.0,0.0,400.0,1,1,true],[22,\"s4012\",100.0,0.0,400.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"min_p_mw\",\"max_p_mw\",\"min_q_mvar\",\"max_q_mvar\"],\"index\":[0],\"data\":[[\"g15b\",51,1.0611,0.0,1.0,true,10.0,2800.0,-540.0,1840.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56],\"data\":[[\"1011_1013\",null,0,2,1.0,1.69,11.830000000000002,259.997021827280889,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1011_1013\",null,0,2,1.0,1.69,11.830000000000002,259.997021827280889,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1012_1014\",null,1,23,1.0,2.370056,15.209999999999999,340.007696176910542,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1012_1014\",null,1,23,1.0,2.370056,15.209999999999999,340.007696176910542,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1013_1014\",null,2,23,1.0,1.179958,8.450000000000001,190.006516675862741,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1013_1014\",null,2,23,1.0,1.179958,8.450000000000001,190.006516675862741,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1021_1022\",null,24,3,1.0,5.069999999999999,33.800000000000004,570.00071512308034,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1021_1022\",null,24,3,1.0,5.069999999999999,33.800000000000004,570.00071512308034,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1041_1043\",null,4,6,1.0,1.69,10.139999999999999,229.993018946169712,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1041_1043\",null,4,6,1.0,1.69,10.139999999999999,229.993018946169712,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1041_1045\",null,4,8,1.0,2.52993,20.279999999999998,470.006207090551015,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1041_1045\",null,4,8,1.0,2.52993,20.279999999999998,470.006207090551015,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1042_1044\",null,5,7,1.0,6.419972,47.320000000000007,1130.000095952457059,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1042_1044\",null,5,7,1.0,6.419972,47.320000000000007,1130.000095952457059,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1042_1045\",null,5,8,1.0,8.450000000000001,50.699999999999996,1130.000095952457059,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1043_1044\",null,6,7,1.0,1.69,13.52,300.002359002095716,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"1043_1044\",null,6,7,1.0,1.69,13.52,300.002359002095716,0.0,0.777202285447573,1.0,1,\"ol\",true,100.0],[\"2031_2032\",null,9,10,1.0,5.809936,43.559999999999995,99.997971475713584,0.0,0.656079851351848,1.0,1,\"ol\",true,100.0],[\"2031_2032\",null,9,10,1.0,5.809936,43.559999999999995,99.997971475713584,0.0,0.656079851351848,1.0,1,\"ol\",true,100.0],[\"4011_4012\",null,25,22,1.0,1.6,12.800000000000001,400.000139599283216,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4011_4021\",null,25,26,1.0,9.6,96.0,3579.967627931856896,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4011_4022\",null,25,27,1.0,6.4,64.0,2389.997949422373949,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4011_4071\",null,25,11,1.0,8.0,72.0,2789.986152400925221,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4012_4022\",null,22,27,1.0,6.4,56.000000000000007,2090.022712682769452,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4012_4071\",null,22,11,1.0,8.0,80.0,2980.017154452647901,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4021_4032\",null,26,28,1.0,6.4,64.0,2389.997949422373949,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4021_4023\",null,26,29,1.0,16.0,160.0,5970.029239331467579,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4023_4042\",null,29,14,1.0,0.0,-64.0,0.0,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4022_4031\",null,27,30,1.0,6.4,64.0,2389.997949422373949,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4022_4031\",null,27,30,1.0,6.4,64.0,2389.997949422373949,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4031_4032\",null,30,28,1.0,1.6,16.0,600.002198835713557,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4031_4033\",null,30,31,1.0,9.6,128.0,4770.000968418576122,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4033_4041\",null,31,13,1.0,0.0,-64.0,0.0,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4031_4034\",null,30,32,1.0,9.6,128.0,4770.000968418576122,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4034_4041\",null,32,13,1.0,0.0,-64.0,0.0,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4032_4035\",null,28,33,1.0,16.0,106.670400000000015,3980.019492887644901,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4035_4042\",null,33,14,1.0,0.0,-42.670400000000001,0.0,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4032_4036\",null,28,34,1.0,9.6,128.0,4770.000968418576122,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4036_4044\",null,34,35,1.0,0.0,-48.0,0.0,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4041_4044\",null,13,35,1.0,4.8,48.0,1789.983813965928448,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4041_4061\",null,13,19,1.0,9.6,72.0,2590.023881900267952,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4042_4043\",null,14,15,1.0,3.2,24.0,990.007408008825678,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4042_4044\",null,14,35,1.0,3.2,32.0,1190.033340486719908,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4043_4044\",null,15,35,1.0,1.6,16.0,600.002198835713557,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4043_4046\",null,15,16,1.0,1.6,16.0,600.002198835713557,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4043_4047\",null,15,17,1.0,3.2,32.0,1190.033340486719908,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4044_4045\",null,35,36,1.0,3.2,32.0,1190.033340486719908,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4044_4045\",null,35,36,1.0,3.2,32.0,1190.033340486719908,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4045_4051\",null,36,18,1.0,6.4,64.0,2389.997949422373949,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4045_4051\",null,36,18,1.0,6.4,64.0,2389.997949422373949,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4045_4062\",null,36,20,1.0,17.599999999999998,128.0,4770.000968418576122,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4046_4047\",null,16,17,1.0,1.6,24.0,990.007408008825678,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4061_4062\",null,19,20,1.0,3.2,32.0,1190.033340486719908,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4062_4063\",null,20,21,1.0,4.8,48.0,1789.983813965928448,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4062_4063\",null,20,21,1.0,4.8,48.0,1789.983813965928448,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4071_4072\",null,11,12,1.0,4.8,48.0,5970.029239331467579,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0],[\"4071_4072\",null,11,12,1.0,4.8,48.0,5970.029239331467579,0.0,1.010362971081845,1.0,1,\"ol\",true,100.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30],\"data\":[[\"1012_g1\",null,1,37,800.0,130.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"1013_g2\",null,2,38,600.0,130.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"1014_g3\",null,23,39,700.0,130.0,15.0,15.000299999999999,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"1021_g4\",null,24,40,600.0,130.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"1022_g5\",null,3,41,1250.0,130.0,15.0,75.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"1042_g6\",null,5,42,400.0,130.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"1043_g7\",null,6,43,1200.0,130.0,15.0,90.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"2032_g8\",null,10,44,850.0,220.0,15.0,14.999950000000002,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4011_g9\",null,25,45,1000.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4012_g10\",null,22,46,800.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4021_g11\",null,26,47,300.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4031_g12\",null,30,48,1350.0,400.0,15.0,57.856949999999998,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4041_g13\",null,13,49,575.0,400.0,15.0,9.9999,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4042_g14\",null,14,50,700.0,400.0,15.0,15.000299999999999,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4047_g15b\",null,17,51,600.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4047_g15\",null,17,52,600.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4051_g16\",null,18,53,700.0,400.0,15.0,15.000299999999999,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4051_g16b\",null,18,54,700.0,400.0,15.0,15.000299999999999,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4062_g17\",null,20,55,600.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4063_g18b\",null,21,56,600.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4063_g18\",null,21,57,600.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4071_g19\",null,11,58,500.0,400.0,15.0,15.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4072_g20\",null,12,59,4500.0,400.0,15.0,14.9985,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4011_1011\",null,25,0,1250.0,400.0,130.0,10.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,10.714000000000002,null,-1,false,1,1.0,true,100.0],[\"4012_1012\",null,22,1,1250.0,400.0,130.0,10.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,10.714000000000002,null,-1,false,1,1.0,true,100.0],[\"4022_1022\",null,27,3,833.299999999999954,400.0,130.0,9.999599999999999,0.0,0.0,0.0,0.0,\"hv\",0,null,null,6.542000000000003,null,-1,false,1,1.0,true,100.0],[\"4031_2031\",null,30,9,833.299999999999954,400.0,220.0,9.999599999999999,0.0,0.0,0.0,0.0,\"hv\",0,null,null,4.762,null,-1,false,1,1.0,true,100.0],[\"4044_1044\",null,35,7,1000.0,400.0,130.0,10.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4044_1044\",null,35,7,1000.0,400.0,130.0,10.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4045_1045\",null,36,8,1000.0,400.0,130.0,10.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0],[\"4045_1045\",null,36,8,1000.0,400.0,130.0,10.0,0.0,0.0,0.0,0.0,\"hv\",0,null,null,0.0,null,0,false,1,1.0,true,100.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22],\"data\":[[0,\"ext_grid\",0.0,1.0,0.0,0.0,0.0,0.0],[0,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[1,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[2,\"gen\",0.0,3.0,0.0,0.0,0.0,0.0],[3,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[4,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[5,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[6,\"gen\",0.0,3.0,0.0,0.0,0.0,0.0],[7,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[8,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[9,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[10,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[11,\"gen\",0.0,3.0,0.0,0.0,0.0,0.0],[12,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[13,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[14,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[15,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[16,\"gen\",0.0,3.0,0.0,0.0,0.0,0.0],[17,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[18,\"gen\",0.0,2.0,0.0,0.0,0.0,0.0],[19,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0],[20,\"gen\",0.0,3.0,0.0,0.0,0.0,0.0],[21,\"gen\",0.0,1.0,0.0,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59],\"data\":[[8.08,-0.87,null],[8.390000000000001,-1.79,null],[9.81,-0.88,null],[5.73,-3.02,null],[5.34,-7.22,null],[8.220000000000001,-6.81,null],[5.2,-6.2,null],[6.32,-6.2,null],[6.93,-7.22,null],[5.65,-3.73,null],[4.59,-3.73,null],[4.51,-0.88,null],[4.51,-2.2,null],[4.83,-5.08,null],[8.9,-4.88,null],[8.289999999999999,-5.7,null],[9.5,-5.7,null],[9.51,-7.84,null],[8.199999999999999,-8.24,null],[4.32,-6.11,null],[4.32,-7.76,null],[4.33,-8.27,null],[5.93,-1.79,null],[9.81,-1.79,null],[4.61,-3.02,null],[6.34,-0.88,null],[8.380000000000001,-3.02,null],[6.84,-3.02,null],[8.279999999999999,-3.73,null],[8.640000000000001,-3.95,null],[6.84,-3.73,null],[6.03,-4.54,null],[5.634,-4.27,null],[8.59,-4.305,null],[7.57,-4.715,null],[6.86,-5.7,null],[7.45,-7.73,null],[8.300000000000001,-2.09,null],[9.81,-0.57,null],[10.029999999999999,-2.09,null],[4.41,-3.32,null],[5.73,-2.71,null],[8.449999999999999,-6.5,null],[5.4,-5.89,null],[4.51,-4.04,null],[6.3,-0.57,null],[5.85,-2.08,null],[8.48,-2.71,null],[7.26,-3.43,null],[5.1,-5.45,null],[9.220000000000001,-5.19,null],[9.81,-7.53,null],[9.199999999999999,-7.53,null],[8.19,-7.94,null],[8.789999999999999,-7.93,null],[4.57,-7.45,null],[4.14,-8.57,null],[4.76,-8.58,null],[4.71,-0.57,null],[4.51,-2.51,null]]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.13.1",
    "format_version": "2.12.0",
    "converged": true,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50,
    "sn_mva": 100,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59],\"data\":[[1.046398543380636,28.176819012259582,200.0,517.979964635646752],[1.077061428487215,30.106524738417662,300.0,100.0],[1.052610228425544,33.742889357860548,100.0,40.0],[1.074847954227502,19.125759927953993,280.0,-136.059624941409453],[1.040271609894086,-20.537692360375864,402.219800000000078,-26.322004470326846],[1.04107216409564,-7.541497866488709,201.209900000000061,75.060489999999959],[1.045618469764028,-16.811646861969272,154.207599999999957,-13.121428431166663],[1.047211176283739,-12.537526372331095,536.426299999999856,67.491150453285599],[1.055669378563348,-15.159919639036186,469.423099999999977,15.583632632735089],[1.047600982923612,6.475127924372603,100.0,30.0],[1.009868651134622,14.40562125737754,200.0,50.0],[1.001715010695627,31.716830035842751,300.0,501.3731850611764],[1.016987494033707,34.235382628280938,989.999999999999545,250.0],[1.043057577163949,-7.140826306335546,362.017799999999625,-66.49292185582533],[1.042696272313059,-6.425796122478182,268.213200000000143,143.410699999999906],[1.041857673377755,-10.061570982438456,603.429600000000391,71.078017684778274],[1.03676002847933,-10.205870058088074,469.423099999999977,130.984064334753725],[1.048425946333212,-6.766762539988234,67.003300000000309,48.350170000000162],[1.042736376413306,-12.142383649436967,536.426300000000083,180.091484930444722],[1.006033793978733,-17.414526288726694,500.0,149.0],[1.020325979211341,-16.530888938755631,300.0,100.0],[1.009594829939833,-16.372595921858736,590.0,300.0],[0.976898169518707,28.998711610247561,0.0,95.433003360900102],[1.063528429402388,35.38190123668052,0.0,0.0],[1.070608916278615,34.418993201005463,0.0,0.0],[0.972233469316916,27.775917997034348,0.0,0.0],[1.03424653047902,8.874242712223161,0.0,0.0],[1.001328099749867,17.940031030842135,0.0,0.0],[1.03446237954743,2.156758533997635,0.0,0.0],[1.014434379099326,-15.646958331418327,0.0,0.0],[1.017511494481253,5.220380359882849,0.0,0.0],[1.042832255258026,-17.894179740526774,0.0,0.0],[1.042832255258026,-17.894179740526774,0.0,0.0],[1.038326143095071,-11.620444326928865,0.0,0.0],[1.040850218962448,-17.917871818550321,0.0,0.0],[1.050668185328619,-10.784511471708415,0.0,0.0],[1.057895003061266,-13.628940899994964,0.0,0.0],[1.07,33.491085898849064,-362.869199999999978,29.576444110978059],[1.055,37.25546790694171,-272.151899999999955,-18.429730331807832],[1.06,39.278568603458403,-357.510600000000068,5.291837074665523],[1.07,38.199835536592708,-302.151900000000069,-7.366679466633059],[1.07,24.766263151027559,-188.396600000000035,-0.63536316923728],[1.063348,-1.424952562896325,-314.545399999999972,-79.970671530853338],[1.05399,-9.489619196724757,-187.272699999999986,-23.747106594246816],[1.0042,19.502665396144021,-510.548500000000104,9.533140463101176],[0.9989,31.633577516552346,-435.586499999999887,-192.250629874562946],[1.0019,33.425068026447548,-402.869200000000092,-149.165920065487285],[1.0336,15.213731044117758,-236.07589999999982,-11.737134942429009],[1.0141,12.228369336025587,-293.755299999999806,-9.914981393695598],[1.0,-7.140826306335546,0.0,247.583544528149673],[1.0113,-2.458514719756393,-340.454600000000028,136.376992977869634],[1.0611,0.0,-524.327093556409636,-84.791906522656802],[1.0611,-2.942200967486648,-296.818199999999706,-63.70391771270647],[1.0447,-8.528178129567733,-320.454499999999825,-19.683450556287539],[1.0369,-8.16470131802007,-350.0,16.086861242113969],[1.0116,-12.352546839553193,-300.818199999999706,24.335230575648552],[1.028999999999999,-12.221294202216759,-300.818199999999706,-90.77417320210327],[1.028999999999999,-12.221294202216759,-300.818199999999706,-90.77417320210327],[1.03,35.831822958259949,-246.79320000000007,-105.977973449489696],[1.0185,36.626175417577038,-1296.386800000000221,-73.270466348855791]]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56],\"data\":[[-149.828214376585322,18.781758875596779,151.913260206194991,-5.706906017127594,2.085045829609669,13.074852858469185,0.640882194435754,0.641402068297796,0.641402068297796,1.046398543380636,28.176819012259582,1.052610228425544,33.742889357860548,82.527043513314823],[-149.828214376585322,18.781758875596779,151.913260206194991,-5.706906017127594,2.085045829609669,13.074852858469185,0.640882194435754,0.641402068297796,0.641402068297796,1.046398543380636,28.176819012259582,1.052610228425544,33.742889357860548,82.527043513314823],[-110.963185217718305,37.829903210836832,112.634400740734094,-29.172756444299566,1.671215523015789,8.657146766537266,0.48340486307293,0.485866639985236,0.485866639985236,1.077061428487215,30.106524738417662,1.063528429402388,35.38190123668052,62.514823885963835],[-110.963185217718305,37.829903210836832,112.634400740734094,-29.172756444299566,1.671215523015789,8.657146766537266,0.48340486307293,0.485866639985236,0.485866639985236,1.077061428487215,30.106524738417662,1.063528429402388,35.38190123668052,62.514823885963835],[-65.837310206194829,-13.434545120927499,66.12089925926557,14.336010958324721,0.283589053070742,0.901465837397222,0.28350397957644,0.282527569690391,0.28350397957644,1.052610228425544,33.742889357860548,1.063528429402388,35.38190123668052,36.477502046095509],[-65.837310206194829,-13.434545120927499,66.12089925926557,14.336010958324721,0.283589053070742,0.901465837397222,0.28350397957644,0.282527569690391,0.28350397957644,1.052610228425544,33.742889357860548,1.063528429402388,35.38190123668052,36.477502046095509],[151.075949999998727,-6.29024296385893,-145.096723918268736,42.669233065180308,5.97922608172999,36.378990101321378,0.627244142960881,0.624909910803764,0.627244142960881,1.070608916278615,34.418993201005463,1.074847954227502,19.125759927953993,80.70539095232651],[151.075949999998727,-6.29024296385893,-145.096723918268736,42.669233065180308,5.97922608172999,36.378990101321378,0.627244142960881,0.624909910803764,0.627244142960881,1.070608916278615,34.418993201005463,1.074847954227502,19.125759927953993,80.70539095232651],[-115.509388413191914,13.152637058309082,116.759958081473286,-6.9774601983389,1.250569668281372,6.175176859970183,0.496322424106903,0.496810523529658,0.496810523529658,1.040271609894086,-20.537692360375864,1.045618469764028,-16.811646861969272,63.922936516270809],[-115.509388413191914,13.152637058309082,116.759958081473286,-6.9774601983389,1.250569668281372,6.175176859970183,0.496322424106903,0.496810523529658,0.496810523529658,1.040271609894086,-20.537692360375864,1.045618469764028,-16.811646861969272,63.922936516270809],[-85.600511586808082,0.00836517685412,86.614400586062985,5.378300163230882,1.013888999254903,5.386665340085003,0.365448039452441,0.365084888915972,0.365448039452441,1.040271609894086,-20.537692360375864,1.055669378563348,-15.159919639036186,47.02096819517044],[-85.600511586808082,0.00836517685412,86.614400586062985,5.378300163230882,1.013888999254903,5.386665340085003,0.365448039452441,0.365084888915972,0.365448039452441,1.040271609894086,-20.537692360375864,1.055669378563348,-15.159919639036186,47.02096819517044],[33.188648506956937,-8.557228795864356,-32.792712629647937,4.934670256843832,0.395935877309,-3.622558539020524,0.146211317603162,0.140637593294013,0.146211317603162,1.04107216409564,-7.541497866488709,1.047211176283739,-12.537526372331095,18.812517711391262],[33.188648506956937,-8.557228795864356,-32.792712629647937,4.934670256843832,0.395935877309,-3.622558539020524,0.146211317603162,0.140637593294013,0.146211317603162,1.04107216409564,-7.541497866488709,1.047211176283739,-12.537526372331095,18.812517711391262],[46.958202986086079,-12.909455274533826,-45.897911413711043,12.676947012982596,1.060291572375036,-0.23250826155123,0.207753104401314,0.200320233379967,0.207753104401314,1.04107216409564,-7.541497866488709,1.055669378563348,-15.159919639036186,26.730892110240507],[-100.227408081473314,13.382578309021415,101.164801405838659,-7.627523210499566,0.937393324365345,5.755055098521849,0.429483521593794,0.430251218031754,0.430251218031754,1.045618469764028,-16.811646861969272,1.047211176283739,-12.537526372331095,55.358974888240617],[-100.227408081473314,13.382578309021415,101.164801405838659,-7.627523210499566,0.937393324365345,5.755055098521849,0.429483521593794,0.430251218031754,0.430251218031754,1.045618469764028,-16.811646861969272,1.047211176283739,-12.537526372331095,55.358974888240617],[-152.120451822127904,74.617778370328523,155.274249999999739,-52.581853139167414,3.153798177871835,22.035925231161109,0.424449109861962,0.42601568080661,0.42601568080661,1.047600982923612,6.475127924372603,1.009868651134622,14.40562125737754,64.933510750072173],[-152.120451822127904,74.617778370328523,155.274249999999739,-52.581853139167414,3.153798177871835,22.035925231161109,0.424449109861962,0.42601568080661,0.42601568080661,1.047600982923612,6.475127924372603,1.009868651134622,14.40562125737754,64.933510750072173],[-256.100501707538001,-31.476116805420332,256.799482380632185,17.971415607213658,0.698980673094184,-13.504701198206675,0.383067123440981,0.380351485581414,0.383067123440981,0.972233469316916,27.775917997034348,0.976898169518707,28.998711610247561,37.913812600516415],[536.517016871139276,-148.813765489312658,-517.987289492713671,152.821278390859277,18.529727378425605,4.007512901546619,0.826583803043443,0.753698407056648,0.826583803043443,0.972233469316916,27.775917997034348,1.03424653047902,8.874242712223161,81.810579633414236],[408.183862362012576,-132.538748151290463,-400.890300220329607,88.469718032316706,7.293562141682969,-44.069030118973757,0.63713393632633,0.591771947942475,0.63713393632633,0.972233469316916,27.775917997034348,1.001328099749867,17.940031030842135,63.059905653917625],[-153.357448772447583,-107.818392909014364,154.692770694641041,-16.804512002928931,1.335321922193458,-124.622904911943294,0.278310866562913,0.22420883850665,0.278310866562913,0.972233469316916,27.775917997034348,1.001715010695627,31.716830035842751,27.545632067742119],[527.341502111868522,-126.687170496074202,-515.439950406738717,128.029082411768059,11.901551705129805,1.341911915693856,0.801320344517741,0.765563578807607,0.801320344517741,0.976898169518707,28.998711610247561,1.001328099749867,17.940031030842135,79.310145705332772],[-96.476214057078494,-108.113004223353087,97.034195366397256,-32.935800051495455,0.557981309318762,-141.04880427484855,0.214091394533763,0.147651601708846,0.214091394533763,0.976898169518707,28.998711610247561,1.001715010695627,31.716830035842751,21.189552731185756],[311.537514570737414,-77.601718132470452,-307.901469197588312,-14.56831926824229,3.636045373149102,-92.170037400712744,0.448061431731392,0.430092654046633,0.448061431731392,1.03424653047902,8.874242712223161,1.03446237954743,2.156758533997635,44.346580838332862],[442.525674921980567,-89.630546816598098,-423.748699682689107,-37.501815783863037,18.77697523929146,-127.132362600461136,0.630121207289267,0.605282240572862,0.630121207289267,1.03424653047902,8.874242712223161,1.014434379099326,-15.646958331418327,62.365825482951507],[423.748699682689164,37.501815783863137,-423.748699682689164,-107.844201208420827,0.0,-70.34238542455769,0.605282240572862,0.605282240572862,0.605282240572862,1.014434379099326,-15.646958331418327,1.042696272313059,-6.425796122478182,59.90740534807577],[557.460149231808373,-93.975527455296884,-545.017190528851415,95.988905432818541,12.442958702956958,2.013377977521657,0.814895190793649,0.785025023128828,0.814895190793649,1.001328099749867,17.940031030842135,1.017511494481253,5.220380359882849,80.653707045607618],[557.460149231808373,-93.975527455296884,-545.017190528851415,95.988905432818541,12.442958702956958,2.013377977521657,0.814895190793649,0.785025023128828,0.814895190793649,1.001328099749867,17.940031030842135,1.017511494481253,5.220380359882849,80.653707045607618],[541.390706553199493,-227.185349030446076,-538.127330611494244,228.069673874119502,3.263375941705249,0.884324843673426,0.832858952603257,0.815495515160791,0.832858952603257,1.017511494481253,5.220380359882849,1.03446237954743,2.156758533997635,82.431658368425161],[523.319939074383456,-89.094411532028758,-507.377743842396399,47.165510542695003,15.942195231987057,-41.928900989333755,0.753029107421754,0.705285154974467,0.753029107421754,1.017511494481253,5.220380359882849,1.042832255258026,-17.894179740526774,74.530552779012538],[507.377743842396455,-47.165510542696012,-507.377743842396569,-48.340502224156786,-0.000000000000114,-95.506012766852791,0.705285154974467,0.705285154974467,0.705285154974467,1.042832255258026,-17.894179740526774,1.043057577163949,-7.140826306335546,69.805126985135246],[523.319939074383456,-89.094411532028758,-507.377743842396399,47.165510542695003,15.942195231987057,-41.928900989333755,0.753029107421754,0.705285154974467,0.753029107421754,1.017511494481253,5.220380359882849,1.042832255258026,-17.894179740526774,74.530552779012538],[507.377743842396455,-47.165510542696012,-507.377743842396569,-48.340502224156786,-0.000000000000114,-95.506012766852791,0.705285154974467,0.705285154974467,0.705285154974467,1.042832255258026,-17.894179740526774,1.043057577163949,-7.140826306335546,69.805126985135246],[381.158503129128519,-123.856005695818652,-367.555772121221878,-0.341175488441252,13.602731007906641,-124.197181184259904,0.559200240749506,0.510938968472682,0.559200240749506,1.03446237954743,2.156758533997635,1.038326143095071,-11.620444326928865,55.346470204736661],[367.555772121221992,0.341175488440982,-367.555772121221992,-33.759603921594312,0.0,-33.418428433153331,0.510938968472682,0.510938968472682,0.510938968472682,1.038326143095071,-11.620444326928865,1.042696272313059,-6.425796122478182,50.56984302637251],[464.870296679954663,-89.645348910061827,-452.669839068872136,-5.848147453681975,12.200457611082527,-95.493496363743802,0.660579396550278,0.627782120351488,0.660579396550278,1.03446237954743,2.156758533997635,1.040850218962448,-17.917871818550321,65.380404414758303],[452.669839068872364,5.848147453682628,-452.669839068872307,-62.600043704836168,0.000000000000057,-56.751896251153539,0.627782120351489,0.627782120351488,0.627782120351489,1.040850218962448,-17.917871818550321,1.050668185328619,-10.784511471708415,62.134315916119874],[227.967662929863451,-90.818101880119684,-226.486298118608431,7.025532441467817,1.48136481125502,-83.792569438651867,0.339571565185183,0.311289574557884,0.339571565185183,1.043057577163949,-7.140826306335546,1.050668185328619,-10.784511471708415,33.608868783224189],[424.770024754929693,-4.251863916937396,-414.575195776234466,-55.989917397770228,10.194828978695227,-60.241781314707623,0.587823192369176,0.600198764877382,0.600198764877382,1.043057577163949,-7.140826306335546,1.006033793978733,-17.414526288726694,59.404271737583556],[453.910376735986858,-67.167364224875683,-450.090639129335273,41.755568736631339,3.819737606651586,-25.411795488244344,0.635177558326808,0.626227100766614,0.635177558326808,1.042696272313059,-6.425796122478182,1.041857673377755,-10.061570982438456,62.866274448547166],[409.635495067924182,-99.199708303049306,-406.466890899016278,65.352005500068657,3.168604168907905,-33.847702802980649,0.583437270179521,0.565563005678381,0.583437270179521,1.042696272313059,-6.425796122478182,1.050668185328619,-10.784511471708415,57.745313998869783],[127.74586178221935,-120.064743061966198,-127.49645852069159,89.543717096209818,0.24940326152776,-30.52102596575638,0.242875887155216,0.214032301921802,0.242875887155216,1.041857673377755,-10.061570982438456,1.050668185328619,-10.784511471708415,24.038478656354201],[32.196129671355131,33.556324768348603,-32.163617583515375,-65.808464413211624,0.032512087839756,-32.252139644863021,0.064425954712701,0.10197558618348,0.10197558618348,1.041857673377755,-10.061570982438456,1.03676002847933,-10.205870058088074,10.092965508651771],[-313.28095232423874,-26.325168127790725,315.089991488711121,-20.925130131970182,1.809039164472381,-47.25029825976091,0.435544861302989,0.434742207335378,0.435544861302989,1.041857673377755,-10.061570982438456,1.048425946333212,-6.766762539988234,43.107761642989509],[269.974504527404406,-91.131762675068757,-268.592796520155048,38.460220299804519,1.381708007249358,-52.671542375264238,0.391442848628678,0.370201772885016,0.391442848628678,1.050668185328619,-10.784511471708415,1.057895003061266,-13.628940899994964,38.742794404820799],[269.974504527404406,-91.131762675068757,-268.592796520155048,38.460220299804519,1.381708007249358,-52.671542375264238,0.391442848628678,0.370201772885016,0.391442848628678,1.050668185328619,-10.784511471708415,1.057895003061266,-13.628940899994964,38.742794404820799],[-66.773429608237635,-19.527629634319886,67.014099999999942,-110.60039857431704,0.240670391762308,-130.12802820863692,0.094920574637295,0.179005484573908,0.179005484573908,1.057895003061266,-13.628940899994964,1.042736376413306,-12.142383649436967,17.716948235171138],[-66.773429608237635,-19.527629634319886,67.014099999999942,-110.60039857431704,0.240670391762308,-130.12802820863692,0.094920574637295,0.179005484573908,0.179005484573908,1.057895003061266,-13.628940899994964,1.042736376413306,-12.142383649436967,17.716948235171138],[73.978462498368842,-92.928014672248466,-73.273390972627084,-160.91671320518509,0.705071525741758,-253.84472787743357,0.162060114467449,0.250124942142196,0.250124942142196,1.057895003061266,-13.628940899994964,1.020325979211341,-16.530888938755631,24.755949030314849],[-437.259482416484502,-65.175599921541618,439.052002067697856,37.969096339087408,1.792519651213354,-27.206503582454211,0.615477228640027,0.606702142598559,0.615477228640027,1.03676002847933,-10.205870058088074,1.048425946333212,-6.766762539988234,60.91644748035506],[-85.424804223765364,-93.010082602231023,85.64678956945734,33.822112126505878,0.221985345691976,-59.187970475725145,0.18118558292898,0.130262868574385,0.18118558292898,1.006033793978733,-17.414526288726694,1.020325979211341,-16.530888938755631,17.932722013255898],[-5.777599298414698,-9.746171879997366,5.818200000000022,-82.537055767063208,0.040600701585324,-92.283227647060571,0.016027644596936,0.118292604650161,0.118292604650161,1.020325979211341,-16.530888938755631,1.009594829939833,-16.372595921858736,11.70793150935641],[-5.777599298414698,-9.746171879997366,5.818200000000022,-82.537055767063208,0.040600701585324,-92.283227647060571,0.016027644596936,0.118292604650161,0.118292604650161,1.020325979211341,-16.530888938755631,1.009594829939833,-16.372595921858736,11.70793150935641],[-152.466883030519568,-183.027027649689956,153.193400000000906,-115.45030999648867,0.726516969481338,-298.477337646178626,0.343241005352573,0.272251278187424,0.343241005352573,1.001715010695627,31.716830035842751,1.016987494033707,34.235382628280938,33.972049172095844],[-152.466883030519568,-183.027027649689956,153.193400000000906,-115.45030999648867,0.726516969481338,-298.477337646178626,0.343241005352573,0.272251278187424,0.343241005352573,1.001715010695627,31.716830035842751,1.016987494033707,34.235382628280938,33.972049172095844]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30],\"data\":[[-362.869199999998614,51.283933141934455,362.869199999998614,-29.576444110978315,0.0,21.70748903095614,1.511124265242686,13.096410298769943,1.077061428487215,30.106524738417662,1.07,33.491085898849064,42.531840064195947],[-272.151900000000182,-1.717097723889538,272.151900000000182,18.429730331807889,0.0,16.712632607918351,1.148281714601531,9.951774859879938,1.052610228425544,33.742889357860548,1.055,37.25546790694171,43.092449206996733],[-357.510600000000522,29.67349097195418,357.510600000000409,-5.291837074665239,-0.000000000000114,24.381653897288942,1.498051172848459,12.983110164686643,1.063528429402388,35.38190123668052,1.06,39.278568603458403,48.187299526074007],[-302.151900000000524,12.580485927719025,302.151900000000524,7.366679466633002,0.0,19.947165394352027,1.254488285921774,10.872231811322042,1.070608916278615,34.418993201005463,1.07,38.199835536592708,47.078144722190956],[-188.396599999998926,17.965571014315849,188.396599999998898,0.635363169237166,-0.000000000000028,18.600934183553015,0.781965825166024,6.777037151438876,1.074847954227502,19.125759927953993,1.07,24.766263151027559,14.085807205288786],[-314.545400000000143,-45.036577133736543,314.545400000000086,79.970671530853451,-0.000000000000057,34.934094397116908,1.355517507520593,11.747818398511804,1.04107216409564,-7.541497866488709,1.063348,-1.424952562896325,76.304318791180833],[-187.272699999999901,0.311192209802584,187.272699999999929,23.747106594246802,0.000000000000028,24.058298804049386,0.795422452836219,6.893661257913895,1.045618469764028,-16.811646861969272,1.05399,-9.489619196724757,14.925214436095056],[-510.54849999999999,55.163706278336164,510.548499999999933,-9.533140463100324,-0.000000000000057,45.63056581523584,1.334471109418473,19.572242938137599,1.009868651134622,14.40562125737754,1.0042,19.502665396144021,59.823739741650847],[-435.586499999999262,-158.171311058731447,435.586499999999205,192.250629874562833,-0.000000000000057,34.079318815831385,0.687985372258817,18.346276593568444,0.972233469316916,27.775917997034348,0.9989,31.633577516552346,47.665024784658321],[-402.869199999999125,-114.693154019841842,402.869199999999068,149.165920065487228,-0.000000000000057,34.472766045645386,0.618894767986048,16.503860479627939,0.976898169518707,28.998711610247561,1.0019,33.425068026447548,53.597859134519354],[-236.075899999999876,14.410986558211881,236.075899999999905,11.737134942429058,0.000000000000028,26.14812150064094,0.33007651575456,8.802040420121612,1.03424653047902,8.874242712223161,1.0336,15.213731044117758,76.22790608962768],[-293.755299999999806,26.086975237110995,293.755299999999863,9.914981393695413,0.000000000000057,36.001956630806404,0.418342078647052,11.155788763921375,1.017511494481253,5.220380359882849,1.0141,12.228369336025587,21.469325486242031],[-0.000000000000007,258.243892101193694,0.000000000000004,-247.583544528149048,-0.000000000000004,10.660347573044646,0.357356065200621,9.529495072016571,1.043057577163949,-7.140826306335546,1.0,-7.140826306335546,43.058007744025922],[-340.454600000000312,164.56017765793888,340.454600000000255,-136.376992977869492,-0.000000000000057,28.183184680069388,0.523447900402203,13.958610677392084,1.042696272313059,-6.425796122478182,1.0113,-2.458514719756393,51.807906206392531],[-524.327093556409523,-22.153073698581444,524.327093556409523,84.791906522656959,0.0,62.638832824075514,0.722488943537521,19.266371827667221,1.048425946333212,-6.766762539988234,1.0611,0.0,83.425837207583186],[-296.818200000000161,-43.241062508535826,296.818200000000161,63.70391771270625,0.0,20.462855204170424,0.412945266794628,11.011873781190095,1.048425946333212,-6.766762539988234,1.0611,-2.942200967486648,47.682812188892129],[-320.454499999999996,0.555449695541512,320.454500000000053,19.6834505562868,0.000000000000057,20.238900251828312,0.443579925739042,11.828798019707779,1.042736376413306,-12.142383649436967,1.0447,-8.528178129567733,43.90302677700857],[-349.999999999999716,40.553862522647101,349.999999999999716,-16.086861242114374,0.0,24.467001280532728,0.487718019129303,13.005813843448079,1.042736376413306,-12.142383649436967,1.0369,-8.16470131802007,48.27156507993157],[-300.818200000000331,46.58694483867739,300.818200000000331,-24.335230575648367,0.0,22.251714263029022,0.43061694368883,11.483118498368789,1.020325979211341,-16.530888938755631,1.0116,-12.352546839553193,49.723361671271931],[-300.81819999999999,-67.462944232936337,300.81819999999999,90.774173202102972,0.0,23.311228969166635,0.440749635745422,11.753323619877916,1.009594829939833,-16.372595921858736,1.028999999999999,-12.221294202216759,50.893384168569767],[-300.81819999999999,-67.462944232936337,300.81819999999999,90.774173202102972,0.0,23.311228969166635,0.440749635745422,11.753323619877916,1.009594829939833,-16.372595921858736,1.028999999999999,-12.221294202216759,50.893384168569767],[-246.793199999999558,-85.578817707374356,246.793199999999558,105.977973449489696,0.0,20.39915574211534,0.376378537864063,10.036761009708341,1.001715010695627,31.716830035842751,1.03,35.831822958259949,52.152540036723472],[-1296.386799999995674,-19.099380007017317,1296.386799999995674,73.270466348854143,0.0,54.171086341836826,1.840117251567074,49.069793375121961,1.016987494033707,34.235382628280938,1.0185,36.626175417577038,28.330458414205985],[-99.656428753174339,578.818334413776938,99.656428753172179,-555.543482386838264,-0.00000000000216,23.274852026938674,0.87195582853011,2.395490710958135,0.972233469316916,27.775917997034348,1.046398543380636,28.176819012259582,48.328697503038931],[-284.79557043543241,236.088909771173974,284.795570435433206,-226.943739563607409,0.000000000000796,9.145170207566565,0.546571417876547,1.50157463435464,0.976898169518707,28.998711610247561,1.077061428487215,30.106524738417662,30.294062903268443],[-198.590047836534978,-28.547745533487017,198.590047836534922,32.755587796739455,-0.000000000000057,4.207842263252438,0.289202472150702,0.831639527454164,1.001328099749867,17.940031030842135,1.074847954227502,19.125759927953993,24.04480381325039],[-204.240903644255411,187.309385991753004,204.240903644255184,-179.235556740656307,-0.000000000000227,8.073829251096697,0.39311378389207,0.680715828187503,1.017511494481253,5.220380359882849,1.047600982923612,6.475127924372603,32.684173616067099],[336.585238776190295,41.471157008615826,-336.585238776190295,-31.052722272986372,0.0,10.418434735629454,0.465887028858871,1.433498550334989,1.050668185328619,-10.784511471708415,1.047211176283739,-12.537526372331095,32.277600182834924],[336.585238776190295,41.471157008615826,-336.585238776190295,-31.052722272986372,0.0,10.418434735629454,0.465887028858871,1.433498550334989,1.050668185328619,-10.784511471708415,1.047211176283739,-12.537526372331095,32.277600182834924],[298.37699487920645,27.531416670632979,-298.376994879206393,-19.508589986086122,0.000000000000057,8.022826684546857,0.408830310269097,1.257939416212605,1.057895003061266,-13.628940899994964,1.055669378563348,-15.159919639036186,28.324594762408939],[298.37699487920645,27.531416670632979,-298.376994879206393,-19.508589986086122,0.000000000000057,8.022826684546857,0.408830310269097,1.257939416212605,1.057895003061266,-13.628940899994964,1.055669378563348,-15.159919639036186,28.324594762408939]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0],\"data\":[[524.327093556409523,84.791906522656816]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21],\"data\":[[200.0,80.0],[300.0,100.0],[100.0,40.0],[280.0,95.0],[402.219800000000021,190.11099999999999],[201.209900000000005,75.060490000000001],[154.207600000000014,96.210369999999998],[536.426299999999969,286.821399999999983],[469.423099999999977,238.47120000000001],[100.0,30.0],[200.0,50.0],[300.0,100.0],[990.0,250.0],[362.017800000000022,151.100899999999996],[268.213199999999972,143.410699999999991],[603.42960000000005,288.17149999999998],[469.423099999999977,238.47120000000001],[67.003299999999996,48.350169999999999],[536.426299999999969,288.821399999999983],[500.0,149.0],[300.0,100.0],[590.0,300.0]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11],\"data\":[[0.0,437.979964635646752,1.046398543380636],[0.0,-231.059624941409453,1.074847954227502],[0.0,-216.433004470326836,1.040271609894086],[0.0,-109.331798431166675,1.045618469764028],[0.0,-219.33024954671447,1.047211176283739],[0.0,-222.887567367264864,1.055669378563348],[0.0,401.3731850611764,1.001715010695627],[0.0,-217.593821855825269,1.043057577163949],[0.0,-217.093482315221934,1.041857673377755],[0.0,-107.487135665246186,1.03676002847933],[0.0,-108.729915069555076,1.042736376413306],[0.0,95.433003360900088,0.976898169518707]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21],\"data\":[[362.869199999999978,-29.576444110978059,33.491085898849064,1.07],[272.151900000000012,18.429730331807832,37.25546790694171,1.055],[357.510600000000011,-5.291837074665523,39.278568603458403,1.06],[302.151900000000012,7.366679466633059,38.199835536592708,1.07],[188.396600000000006,0.63536316923728,24.766263151027559,1.07],[314.545399999999972,79.970671530853338,-1.424952562896325,1.063348],[187.272699999999986,23.747106594246816,-9.489619196724757,1.05399],[510.54849999999999,-9.533140463101176,19.502665396144021,1.0042],[435.586500000000001,192.250629874562946,31.633577516552346,0.9989],[402.869199999999978,149.165920065487285,33.425068026447548,1.0019],[236.07589999999999,11.737134942429009,15.213731044117758,1.0336],[293.755299999999977,9.914981393695598,12.228369336025587,1.0141],[0.0,-247.583544528149673,-7.140826306335546,1.0],[340.454600000000028,-136.376992977869634,-2.458514719756393,1.0113],[296.81819999999999,63.70391771270647,-2.942200967486648,1.0611],[320.454499999999996,19.683450556287539,-8.528178129567733,1.0447],[350.0,-16.086861242113969,-8.16470131802007,1.0369],[300.81819999999999,-24.335230575648552,-12.352546839553193,1.0116],[300.81819999999999,90.77417320210327,-12.221294202216759,1.028999999999999],[300.81819999999999,90.77417320210327,-12.221294202216759,1.028999999999999],[246.793200000000013,105.977973449489696,35.831822958259949,1.03],[1296.386799999999994,73.270466348855734,36.626175417577038,1.0185]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}